within NLR.System;
model Overall_test_chi
  extends Modelica.Icons.Example;
  import ModelicaServices;
  replaceable package MediumA = Buildings.Media.Air "Medium model";
  replaceable package MediumW = Buildings.Media.Water "Medium model";
  parameter Modelica.Units.SI.MassFlowRate mAir_flow_nominal=18 "Nominal mass flow rate at fan";
  parameter  Modelica.Units.SI.Power P_nominal=80E3
    "Nominal compressor power (at y=1)";
  parameter Modelica.Units.SI.TemperatureDifference dTEva_nominal=10
    "Temperature difference evaporator inlet-outlet";
  parameter Modelica.Units.SI.TemperatureDifference dTCon_nominal=10
    "Temperature difference condenser outlet-inlet";
  parameter Real COPc_nominal=8 "Chiller COP";
  parameter Modelica.Units.SI.MassFlowRate mCHW_flow_nominal=35 "Nominal mass flow rate at chilled water";

  parameter Modelica.Units.SI.MassFlowRate mCW_flow_nominal=45 "Nominal mass flow rate at condenser water";

  parameter Modelica.Units.SI.PressureDifference dp_nominal=500
    "Nominal pressure difference";
  parameter Real TApp_nominal = 6 "K";

// Dry Cooling Tower
  parameter Modelica.Units.SI.Temperature T_a1_nominal=30 + 273.15
    "Temperature at nominal conditions as port a1";
  parameter Modelica.Units.SI.Temperature T_b1_nominal=10 + 273.15
    "Temperature at nominal conditions as port b1";
  parameter Modelica.Units.SI.Temperature T_a2_nominal=10 + 273.15
    "Temperature at nominal conditions as port a2";
  parameter Modelica.Units.SI.Temperature T_b2_nominal=30 + 273.15
    "Temperature at nominal conditions as port b2";
  parameter Modelica.Units.SI.MassFlowRate m1_flow_nominal=mCW_flow_nominal
    "Nominal mass flow rate medium 1";
  parameter Modelica.Units.SI.MassFlowRate m2_flow_nominal=m1_flow_nominal*4200
      /1000*(T_a1_nominal - T_b1_nominal)/(T_b2_nominal - T_a2_nominal)
    "Nominal mass flow rate medium 2";
  Equipment.AHU AHU(redeclare package Medium1 =
        Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a
          =0.40) "Propylene glycol water, 40% mass fraction", redeclare package
      Medium2 = Buildings.Media.Air "Moist air",
    m1_flow_nominal=mCHW_flow_nominal,
    m2_flow_nominal=mAir_flow_nominal,
    UA_nominal=mAir_flow_nominal*1006*5,
    dpValve_nominal=6000,
    dp1_nominal=30000,
    dp2_nominal=600,
    perFan(pressure(dp=800*{1.2,1.12,1}, V_flow=mAir_flow_nominal/1.29*{0,0.5,1}),
        motorCooledByFluid=false),
    QHeaMax_flow=30000,
    mWatMax_flow=0.01,
    yValSwi=0.2)
    annotation (Placement(transformation(extent={{-60,-44},{-40,-24}})));
  Equipment.SimplifiedRoom simplifiedRoom(redeclare package Medium = MediumA,
    rooLen=50,
    rooWid=30,
    rooHei=3,
    QRoo_flow=500000,
    m_flow_nominal=mAir_flow_nominal,     nPorts=2)
    annotation (Placement(transformation(extent={{-60,-84},{-40,-64}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TAirSup(redeclare replaceable
      package Medium = Buildings.Media.Air "Moist air", m_flow_nominal=
        mAir_flow_nominal) "Supply air temperature"
    annotation (Placement(transformation(extent={{10,-10},{-10,10}},
        rotation=90,
        origin={-80,-64})));
  Equipment.CT WCT(redeclare package Medium = Buildings.Media.Water "Water",
    m_flow_nominal=mCW_flow_nominal,
    dp_nominal=14930 + 14930 + 74650,
    TAirInWB_nominal=283.15,
    PFan_nominal=6000,
    TApp_nominal=TApp_nominal)
    annotation (Placement(transformation(extent={{10,76},{-10,96}})));
  Equipment.HXTrim HXTrim(
    redeclare package Medium1 = Buildings.Media.Water "Water",
    redeclare package Medium2 = Buildings.Media.Antifreeze.PropyleneGlycolWater
        (property_T=293.15, X_a=0.40)
      "Propylene glycol water, 40% mass fraction",
    m1_flow_nominal=mCW_flow_nominal,
    m2_flow_nominal=mCHW_flow_nominal,
    dp1_nominal=0,
    dp2_nominal=0)
    annotation (Placement(transformation(extent={{-10,16},{10,36}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCDUSup(redeclare replaceable
      package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (
          property_T=293.15, X_a=0.40)
      "Propylene glycol water, 40% mass fraction",    m_flow_nominal=
        mCHW_flow_nominal) "Supply Fluid temperature" annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={20,-64})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCHWSup(redeclare replaceable
      package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (
          property_T=293.15, X_a=0.40)
      "Propylene glycol water, 40% mass fraction", m_flow_nominal=
        mCHW_flow_nominal)
    "Supply CHW temperature" annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={-80,0})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCHWRet(redeclare replaceable
      package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (
          property_T=293.15, X_a=0.40)
      "Propylene glycol water, 40% mass fraction", m_flow_nominal=
        mCHW_flow_nominal)
    "Return CHW temperature" annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=90,
        origin={80,0})));
  Buildings.Fluid.Movers.FlowControlled_m_flow pumCW(
    redeclare package Medium = Buildings.Media.Water "Water",
    m_flow_nominal=mCW_flow_nominal,
    dp(start=214992),
    nominalValuesDefineDefaultPressureCurve=true,
    use_riseTime=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    dp_nominal=130000) "Condenser water pump" annotation (Placement(
        transformation(
        extent={{8,-8},{-8,8}},
        rotation=0,
        origin={-40,86})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCWSup(redeclare replaceable
      package Medium = Buildings.Media.Water "Water", m_flow_nominal=
        mCW_flow_nominal)
    "Supply CW temperature" annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=90,
        origin={-80,50})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCWRet(redeclare replaceable
      package Medium = Buildings.Media.Water "Water", m_flow_nominal=
        mCW_flow_nominal)
    "Return CW temperature" annotation (Placement(transformation(
        extent={{10,10},{-10,-10}},
        rotation=90,
        origin={80,50})));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear MainValve(
    redeclare package Medium = Buildings.Media.Water "Water",
    m_flow_nominal=mCW_flow_nominal,
    dpValve_nominal=20902,
    dpFixed_nominal=89580,
    y_start=1,
    use_strokeTime=false) "Control valve for condenser water loop of chiller"
    annotation (Placement(transformation(
        extent={{6,-6},{-6,6}},
        rotation=0,
        origin={32,86})));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear Bypass(
    redeclare package Medium = Buildings.Media.Water "Water",
    m_flow_nominal=mCW_flow_nominal,
    dpValve_nominal=20902,
    dpFixed_nominal=89580,
    y_start=1,
    use_strokeTime=false) "Control valve for condenser water loop of chiller"
    annotation (Placement(transformation(
        extent={{6,-6},{-6,6}},
        rotation=0,
        origin={0,60})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TAirRet(redeclare replaceable
      package Medium = Buildings.Media.Air "Moist air", m_flow_nominal=
        mAir_flow_nominal) "Return air temperature" annotation (Placement(
        transformation(
        extent={{10,10},{-10,-10}},
        rotation=90,
        origin={-20,-64})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TCDURet(redeclare replaceable
      package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (
          property_T=293.15, X_a=0.40)
      "Propylene glycol water, 40% mass fraction",    m_flow_nominal=
        mCHW_flow_nominal) "Return CDU temperature" annotation (Placement(
        transformation(
        extent={{10,10},{-10,-10}},
        rotation=90,
        origin={80,-64})));
  Buildings.Fluid.Storage.ExpansionVessel expVesCDU(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a
          =0.40) "Propylene glycol water, 40% mass fraction",
                 V_start=1) "Expansion vessel" annotation (Placement(
        transformation(
        extent={{-6,7},{6,-7}},
        rotation=90,
        origin={111,-40})));
  Buildings.Fluid.Storage.ExpansionVessel expVesCHW(redeclare package Medium =
        Buildings.Media.Antifreeze.PropyleneGlycolWater (property_T=293.15, X_a
          =0.40) "Propylene glycol water, 40% mass fraction",
                 V_start=1) "Expansion vessel"
    annotation (Placement(transformation(extent={{-6,7},{6,-7}},
        rotation=90,
        origin={111,-28})));
  Buildings.Fluid.Storage.ExpansionVessel expVesCW(redeclare package Medium =
        Buildings.Media.Water "Water",
                 V_start=1) "Expansion vessel" annotation (Placement(
        transformation(
        extent={{-6,7},{6,-7}},
        rotation=90,
        origin={111,32})));
  Buildings.Fluid.Movers.FlowControlled_m_flow pumCHW(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater
        (property_T=293.15, X_a=0.40)
      "Propylene glycol water, 40% mass fraction",
    m_flow_nominal=mCHW_flow_nominal,
    dp(start=214992),
    nominalValuesDefineDefaultPressureCurve=true,
    use_riseTime=false,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial,
    dp_nominal=130000) "Chilled water pump"   annotation (Placement(
        transformation(
        extent={{8,-8},{-8,8}},
        rotation=0,
        origin={-40,20})));
  Buildings.BoundaryConditions.WeatherData.Bus weaBus "Weather data bus"
    annotation (Placement(transformation(extent={{50,110},{70,130}})));
  Buildings.BoundaryConditions.WeatherData.ReaderTMY3  weaData(filNam=
        ModelicaServices.ExternalReferences.loadResource(
        "modelica://Buildings/Resources/weatherdata/DRYCOLD.mos"))
    annotation (Placement(transformation(extent={{120,140},{100,160}})));
  Modelica.Blocks.Sources.Constant MassFLow(k=mCW_flow_nominal)
    annotation (Placement(transformation(extent={{-160,78},{-140,98}})));
  Control.Overall_test.Anti_freeze anti_freeze
    annotation (Placement(transformation(extent={{-160,108},{-140,128}})));
  Control.Overall_test.ahuCon ahuCon
    annotation (Placement(transformation(extent={{-160,-44},{-140,-24}})));
  Control.Overall_test.NLRdataset NLRdataset(interval=3600)
    annotation (Placement(transformation(extent={{-160,-92},{-140,-72}})));
  Control.Overall_test.MixCon mixCon
    annotation (Placement(transformation(extent={{-160,-6},{-140,14}})));
  Control.Overall_test.CWpumCon cWpumCon(mCHW_flow_nominal=35)
    annotation (Placement(transformation(extent={{-160,42},{-140,62}})));
  Control.Overall_test.CTCon cTCon
    annotation (Placement(transformation(extent={{-160,134},{-140,154}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort TAHULea(redeclare replaceable
      package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater (
          property_T=293.15, X_a=0.40)
      "Propylene glycol water, 40% mass fraction", m_flow_nominal=
        mCHW_flow_nominal) "Return Fluid temperature" annotation (Placement(
        transformation(
        extent={{5,6},{-5,-6}},
        rotation=180,
        origin={-25,-28})));
  Equipment.ITRack ITRack(mrack_flow_nominal=15)
    annotation (Placement(transformation(extent={{40,-84},{60,-64}})));
  Equipment.CDURack CDURack(
    redeclare package Medium1 = Buildings.Media.Antifreeze.PropyleneGlycolWater
        (property_T=293.15, X_a=0.40),
    redeclare package Medium2 = Buildings.Media.Antifreeze.PropyleneGlycolWater
        (property_T=293.15, X_a=0.40),
    m1_flow_nominal=mCHW_flow_nominal,
    m2_flow_nominal=15,
    dp1_nominal=6000,
    dp2_nominal=249*3)
    annotation (Placement(transformation(extent={{40,-44},{60,-24}})));
  Buildings.Fluid.Actuators.Valves.ThreeWayLinear valLin(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater
        (property_T=293.15, X_a=0.40),
    l={0.05,0.05},
    m_flow_nominal=mCHW_flow_nominal,
    use_strokeTime=false,
    dpValve_nominal=6000,
    energyDynamics=Modelica.Fluid.Types.Dynamics.FixedInitial)
    "Valve model, linear opening characteristics"
    annotation (Placement(transformation(extent={{6,-22},{-6,-34}})));
  Buildings.Fluid.FixedResistances.Junction Mix(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater
        (property_T=293.15, X_a=0.40),
    m_flow_nominal={mCHW_flow_nominal,mCHW_flow_nominal,mCHW_flow_nominal},
    dp_nominal={6000,6000,6000})
    annotation (Placement(transformation(extent={{20,-24},{28,-32}})));
  Buildings.Fluid.Actuators.Valves.TwoWayLinear MixingVal(
    redeclare package Medium = Buildings.Media.Antifreeze.PropyleneGlycolWater
        (property_T=293.15, X_a=0.40),
    m_flow_nominal=mCHW_flow_nominal,
    dpValve_nominal=6000,
    y_start=1,
    use_strokeTime=false) "Control valve for condenser water loop of chiller"
    annotation (Placement(transformation(
        extent={{-6,-6},{6,6}},
        rotation=0,
        origin={-26,-10})));
  Control.Overall_test.RetCon RetCon
    annotation (Placement(transformation(extent={{-160,-126},{-140,-106}})));
  Buildings.Examples.ChillerPlant.BaseClasses.Controls.ChillerSwitch chiSwi(deaBan(
        displayUnit="K") = 2.2)
    "Control unit switching chiller on or off "
    annotation (Placement(transformation(extent={{-216,21},{-196,41}})));
  Buildings.Examples.ChillerPlant.BaseClasses.Controls.LinearPiecewiseTwo
    linPieTwo(
    x0=0,
    x2=1,
    x1=0.5,
    y11=1,
    y21=273.15 + 5.56,
    y10=0.2,
    y20=273.15 + 22) "Translate the control signal for chiller setpoint reset"
    annotation (Placement(transformation(extent={{-252,80},{-232,100}})));
  Buildings.Examples.ChillerPlant.BaseClasses.Controls.TrimAndRespondContinuousTimeApproximation
                                                                 triAndRes
    "Continuous time approximation for trim and respond controller"
    annotation (Placement(transformation(extent={{-282,80},{-262,100}})));
  Modelica.Blocks.Math.Feedback feedback
    annotation (Placement(transformation(extent={{-312,80},{-292,100}})));
  Modelica.Blocks.Sources.Constant TAirSet(k=273.15 + 13.5)
    "Set temperature for air supply to the room" annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        origin={-332,60})));
equation
  connect(AHU.port_b2, TAirSup.port_a) annotation (Line(
      points={{-60,-40},{-80,-40},{-80,-54}},
      color={28,108,200},
      thickness=0.5));
  connect(TAirSup.port_b, simplifiedRoom.airPorts[1]) annotation (Line(
      points={{-80,-74},{-80,-88},{-50.5625,-88},{-50.5625,-82.7}},
      color={28,108,200},
      thickness=0.5));
  connect(TCHWSup.port_b, AHU.port_a1) annotation (Line(
      points={{-80,-10},{-80,-28},{-60,-28}},
      color={28,108,200},
      thickness=0.5));
  connect(HXTrim.port_a2, TCHWRet.port_a) annotation (Line(
      points={{10,20},{80,20},{80,10}},
      color={238,46,47},
      thickness=0.5));
  connect(pumCW.port_a, WCT.port_b) annotation (Line(
      points={{-32,86},{-10,86}},
      color={28,108,200},
      thickness=0.5));
  connect(pumCW.port_b, TCWSup.port_a) annotation (Line(
      points={{-48,86},{-80,86},{-80,60}},
      color={28,108,200},
      thickness=0.5));
  connect(TCWSup.port_b, HXTrim.port_a1) annotation (Line(
      points={{-80,40},{-80,32},{-10,32}},
      color={28,108,200},
      thickness=0.5));
  connect(HXTrim.port_b1, TCWRet.port_b) annotation (Line(
      points={{10,32},{80,32},{80,40}},
      color={238,46,47},
      thickness=0.5));
  connect(WCT.port_a, MainValve.port_b) annotation (Line(
      points={{10,86},{26,86}},
      color={238,46,47},
      thickness=0.5));
  connect(MainValve.port_a, TCWRet.port_a) annotation (Line(
      points={{38,86},{80,86},{80,60}},
      color={238,46,47},
      thickness=0.5));
  connect(Bypass.port_a, TCWRet.port_a) annotation (Line(
      points={{6,60},{80,60}},
      color={238,46,47},
      thickness=0.5));
  connect(Bypass.port_b, TCWSup.port_a) annotation (Line(
      points={{-6,60},{-80,60}},
      color={28,108,200},
      thickness=0.5));
  connect(TAirRet.port_b, simplifiedRoom.airPorts[2]) annotation (Line(
      points={{-20,-74},{-20,-88},{-48.5375,-88},{-48.5375,-82.7}},
      color={238,46,47},
      thickness=0.5));
  connect(TAirRet.port_a, AHU.port_a2) annotation (Line(
      points={{-20,-54},{-20,-40},{-40,-40}},
      color={238,46,47},
      thickness=0.5));
  connect(expVesCHW.port_a, TCHWRet.port_b) annotation (Line(
      points={{104,-28},{80,-28},{80,-10}},
      color={238,46,47},
      thickness=0.5));
  connect(expVesCW.port_a, TCWRet.port_b) annotation (Line(
      points={{104,32},{80,32},{80,40}},
      color={238,46,47},
      thickness=0.5));
  connect(pumCHW.port_a, HXTrim.port_b2) annotation (Line(
      points={{-32,20},{-10,20}},
      color={28,108,200},
      thickness=0.5));
  connect(pumCHW.port_b, TCHWSup.port_a) annotation (Line(
      points={{-48,20},{-80,20},{-80,10}},
      color={28,108,200},
      thickness=0.5));
  connect(weaBus.TWetBul, WCT.TAir) annotation (Line(
      points={{60.05,120.05},{60.05,112},{60,112},{60,90},{12,90}},
      color={255,204,51},
      thickness=0.5,
      pattern=LinePattern.Dash),
                      Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));
  connect(MassFLow.y, pumCW.m_flow_in) annotation (Line(
      points={{-139,88},{-54,88},{-54,98},{-40,98},{-40,95.6}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TCWRet.T, anti_freeze.TCWRet) annotation (Line(
      points={{91,50},{96,50},{96,104},{-170,104},{-170,113},{-162,113}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(anti_freeze.yMainValve, MainValve.y) annotation (Line(
      points={{-139,122},{32,122},{32,93.2}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(anti_freeze.yBypass, Bypass.y) annotation (Line(
      points={{-139,115},{-66,115},{-66,67.2},{0,67.2}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TAirRet.T, ahuCon.TAirRet) annotation (Line(
      points={{-9,-64},{-4,-64},{-4,-96},{-172,-96},{-172,-43},{-162,-43}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TAirSup.T, ahuCon.TAirSup) annotation (Line(
      points={{-91,-64},{-162,-64},{-162,-29}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(ahuCon.XSet_w, AHU.XSet_w) annotation (Line(
      points={{-139,-33},{-61,-33}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(NLRdataset.yAir, simplifiedRoom.u) annotation (Line(
      points={{-139,-73},{-70,-73},{-70,-74},{-60,-74}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(cWpumCon.uCHWpum, pumCHW.m_flow_in) annotation (Line(
      points={{-139,55},{-40,55},{-40,29.6}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(cTCon.uFan, WCT.y) annotation (Line(
      points={{-139,144},{12,144},{12,94}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TCWRet.T, cTCon.TCWRet) annotation (Line(
      points={{91,50},{96,50},{96,104},{-170,104},{-170,144},{-162,144}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(weaData.weaBus, weaBus) annotation (Line(
      points={{100,150},{60,150},{60,120}},
      color={255,204,51},
      thickness=0.5,
      pattern=LinePattern.Dash),
                      Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}},
      horizontalAlignment=TextAlignment.Left));
  connect(weaData.weaBus, cTCon.weaBus) annotation (Line(
      points={{100,150},{-140,150}},
      color={255,204,51},
      thickness=0.5,
      pattern=LinePattern.Dash));
  connect(ahuCon.uVal, AHU.uVal) annotation (Line(
      points={{-139,-25},{-82,-25},{-82,-30},{-61,-30}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(ahuCon.uFan, AHU.uFan) annotation (Line(
      points={{-139,-37},{-90,-37},{-90,-38},{-61,-38}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(AHU.port_b1, TAHULea.port_a) annotation (Line(
      points={{-40,-28},{-30,-28}},
      color={238,46,47},
      thickness=0.5));
  connect(NLRdataset.yLiq, ITRack.u) annotation (Line(
      points={{-139,-83},{39,-83},{39,-73.9375}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TCDUSup.port_b, ITRack.port_a) annotation (Line(
      points={{20,-74},{20,-88},{49,-88},{49,-84}},
      color={28,108,200},
      thickness=0.5));
  connect(ITRack.port_b, TCDURet.port_b) annotation (Line(
      points={{51.5,-84},{51.5,-88},{80,-88},{80,-74}},
      color={238,46,47},
      thickness=0.5));
  connect(CDURack.port_b1, TCHWRet.port_b) annotation (Line(
      points={{60,-28},{80,-28},{80,-10}},
      color={238,46,47},
      thickness=0.5));
  connect(CDURack.port_a2, TCDURet.port_a) annotation (Line(
      points={{60,-40},{80,-40},{80,-54}},
      color={238,46,47},
      thickness=0.5));
  connect(CDURack.port_a2, expVesCDU.port_a) annotation (Line(
      points={{60,-40},{104,-40}},
      color={238,46,47},
      thickness=0.5));
  connect(CDURack.port_b2, TCDUSup.port_a) annotation (Line(
      points={{40,-40},{20,-40},{20,-54}},
      color={28,108,200},
      thickness=0.5));
  connect(TCDUSup.T, mixCon.TCDUEnt) annotation (Line(
      points={{9,-64},{0,-64},{0,-50},{-174,-50},{-174,1},{-162,1}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TCDUSup.T, cWpumCon.TCHWRet) annotation (Line(
      points={{9,-64},{4,-64},{4,-50},{-174,-50},{-174,50},{-168,50},{-168,51},
          {-162,51}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(valLin.port_3, TCHWRet.port_b) annotation (Line(
      points={{0,-22},{0,-16},{80,-16},{80,-10}},
      color={238,46,47},
      thickness=0.5));
  connect(Mix.port_2, CDURack.port_a1) annotation (Line(
      points={{28,-28},{40,-28}},
      color={28,108,200},
      thickness=0.5));
  connect(TCHWSup.port_b, MixingVal.port_a) annotation (Line(
      points={{-80,-10},{-32,-10}},
      color={28,108,200},
      thickness=0.5));
  connect(MixingVal.port_b, Mix.port_3) annotation (Line(
      points={{-20,-10},{24,-10},{24,-24}},
      color={28,108,200},
      thickness=0.5));
  connect(mixCon.uVal, MixingVal.y) annotation (Line(
      points={{-139,7},{-94,7},{-94,6},{-26,6},{-26,-2.8}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TAHULea.port_b, valLin.port_2) annotation (Line(
      points={{-20,-28},{-6,-28}},
      color={238,46,47},
      thickness=0.5));
  connect(valLin.port_1, Mix.port_1) annotation (Line(
      points={{6,-28},{20,-28}},
      color={238,46,47},
      thickness=0.5));
  connect(TCHWRet.T, RetCon.TCDULea) annotation (Line(
      points={{91,0},{100,0},{100,-138},{-150,-138},{-150,-128}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(RetCon.uVal, valLin.y) annotation (Line(
      points={{-139,-116},{0,-116},{0,-35.2}},
      color={0,0,127},
      pattern=LinePattern.Dash));
  connect(chiSwi.y, HXTrim.on) annotation (Line(points={{-195,30.4},{-26,30.4},
          {-26,29},{-12,29}}, color={255,0,255}));
  connect(TCHWSup.T, chiSwi.chiCHWST) annotation (Line(points={{-91,0},{-222,0},
          {-222,38},{-217,38}}, color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TAirSet.y, feedback.u2)
    annotation (Line(points={{-321,60},{-302,60},{-302,82}}, color={0,0,127},
      pattern=LinePattern.Dash));
  connect(feedback.y, triAndRes.u)
    annotation (Line(points={{-293,90},{-284,90}}, color={0,0,127}));
  connect(triAndRes.y, linPieTwo.u)
    annotation (Line(points={{-261,90},{-254,90}}, color={0,0,127}));
  connect(linPieTwo.y[2], chiSwi.TSet) annotation (Line(points={{-231,90.05},{
          -226,90.05},{-226,26},{-217,26}}, color={0,0,127},
      pattern=LinePattern.Dash));
  connect(linPieTwo.y[2], HXTrim.TSet) annotation (Line(points={{-231,90.05},{
          -226,90.05},{-226,68},{-68,68},{-68,66},{-60,66},{-60,58},{-11.6,58},
          {-11.6,36.8}}, color={0,0,127},
      pattern=LinePattern.Dash));
  connect(TCHWSup.T, feedback.u1) annotation (Line(points={{-91,0},{-96,0},{-96,
          70},{-224,70},{-224,106},{-318,106},{-318,90},{-310,90}}, color={0,0,
          127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-120,-120},
            {120,120}})),                                        Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-120,-120},{120,120}})),
    experiment(
      StartTime=20995200,
      StopTime=52531200,
      Interval=599.999616,
      __Dymola_Algorithm="Dassl"),
    __Dymola_Commands(file(ensureSimulated=true) =
        "Resources/scripts/System/Overall_test/Simulate and Plot.mos"
        "Simulate and Plot"));
end Overall_test_chi;
